---
type: Knowledge Entry
title: "台電配電場所及屋內線路圖審檢附資料清單"
---

# 台電配電場所及屋內線路圖審檢附資料清單

## 實務應用情境
本技能適用於機電技師、建築師或建設公司在向台電（台灣電力公司）申請「配電場所圖面審查」或「屋內線路圖面審查」時，用來核對送審資料庫是否齊全。
漏附文件或是份數不對（例如平面圖需要 4 份卻只印 1 份），都會導致退件並延誤送電時程。

## 學習目標與核心規範
依據台電公司營業規則第 42、44 條規定，辦理圖審時必須備齊以下資料：

### 一、 配電場所圖審

#### 1. 屋外配電場所 (共需 6 項)
* **建造執照**：正本 1 份、影本 1 份
* **建築圖副本**：1 份
* **地籍配置圖表**：1 份
* **一樓平面圖**：**4 份**（注意份數）
* **承諾書**：1 份

#### 2. 屋內配電場所 (共需 10 項)
屋內配電室的要求比屋外嚴格許多，除了基本的執照與圖面外，還需特別檢附剖面與結構圖：
* **建造執照**：正本 1 份、影本 1 份
* **建築圖副本**：1 份
* **地籍配置圖表**：1 份
* **一樓平面圖**：1 份
* **設置配電場所(含管道間)樓層平面圖**：**4 份**（注意份數）
* **配電場所室剖面圖**：1 份
* **配電場所上層結構圖**：1 份
* **防水閘門(板)設計圖**：1 份（**僅限配電場所位於地下層者**，需檢附地面層開向屋外出入口的防水閘門設計）
* **承諾書**：1 份

### 二、 屋內線路圖審 (共需 5 項)
送審建築物內部的機電線路圖時，需檢附：
1. **建築執照或使用執照影本**：1 份
2. **設戶(工程)概要**：1 份
3. **地籍位置圖**：1 份
4. **單線系統圖 (Single-Line Diagram)**：1 份
5. **負載表 (Load Schedule)**：1 份

## ⚠️ 簽證注意事項
若用戶的用電設備電力圖審符合「電業設備及用戶用電設備工程設計及監造範圍認定標準」之條件，**必須由依法登記執業之電機技師或相關專業技師辦理設計與簽證**，不得由一般人員繪製送審。
