---
type: Knowledge Entry
title: "台灣機電單位與法規階段基礎"
---

# 台灣機電單位與法規階段基礎

> 本篇是**跨系統的「單位慣例＋設計階段／強制性」整合入口**。逐系統的詳細設計數值（排水坡度、水封深度、水槽比例、電流容量）請見文末 Related Skills 的深入技能，本篇不重複。

## 使用情境

當你需要以下任一項時使用：

- 某機電量（風量／壓力／管徑／用水量／坡度／照明負載…）**該用什麼單位、法源在哪**。
- 某條機電法規（§102 通風、§36 照明、給排水技術規範、節能標準…）**在哪個設計階段查核、是否強制、要不要技師簽證**。
- 把 Revit MEP 模型在地化到台灣（Project Units、壓力顯示、管徑呼稱對 CNS）。

## 學習目標

- 記住台灣機電**不是純公制**：計量公制 ＋ 壓力工程制 kg/cm² ＋ 管徑並列英吋，且三者皆合法（度量衡法 §10）。
- 回答時**單位必附法源**，不給裸單位。
- 掌握每條 MEP 法規對應的**設計階段與強制性**，理解「責任縫隙」。

## 實務應用

### 一、MEP 各系統法定單位（附法源）

| 系統 | 量 | 台灣法定單位 | 法源 |
|---|---|---|---|
| 空調通風 | 通風量 | m³/h，每 m² | 建築設備編 §102 |
| | 排煙風速 | **公尺/分鐘 m/min**（非 m/s） | §106 |
| | 溫度 | °C | 度量衡法 |
| 給水 | 管徑（計量） | 公厘 mm，**條文並列英吋** | §43/§46；技術規範「100 公釐(4 英吋)」 |
| | 管徑（呼稱） | 吋/B、分/寸（CNS A/B） | CNS；度量衡法 §10 但書 |
| | 水壓 | **kg/cm²** | §46、技術規範 3.4.4/3.4.6 |
| | 用水量原單位 | 公升/人·日 | 技術規範 附錄 表 A-1 |
| 排水 | 管徑/坡度 | 公厘 mm／比值 | 技術規範（**數值見 taiwan-plumbing-design-codes**） |
| 消防 | 栓徑/口徑/壓力 | 公厘／公厘／kg/cm² | 設備編 §43/§46 |
| 電力 | 照明負載 | VA/m² | 用戶用電設備裝置規則 §36 |

> 儲水容量、排水坡度、水封深度等**設計數值**屬 `taiwan-plumbing-design-codes`，本篇只定「單位」不重列數值。

### 二、法規 → 設計階段 → 是否強制 → 簽證

> 台灣設計階段：競圖／規劃 → 基本設計 → **送建照** → 細部設計／施工圖 → 五大管線（機電施工圖）→ 竣工／使照。

| 法規 | 主要檢討階段 | 強制性 | 簽證主體 |
|---|---|---|---|
| 建築設備編 §102 機械通風量 | **送建照**（採機械通風時）→ 實作落細部/機電承商 | 強制（採 §101 機械通風時） | 建築師（建築法 §13）；空調/通風技師納管不一致 |
| 用戶用電設備裝置規則 §36 照明 | 用電審查（台電/室內配線） | 強制（用電登記） | 電機技師／登記電匠 |
| 給水排水設備設計技術規範 | **送建照**（給排水圖說）＋自來水/下水道審查 | 強制 | 建築師＋（大型）給排水/機械技師 |
| 節約能源設計標準 D0070208 | **送建照**（節能計算書） | 強制（適用範圍內；中央空調≥2,000㎡ 才含空調負荷五法） | 建築師/相關技師 |
| 各類場所消防安全設備設置標準 | 消防審查 | 強制 | 消防設備師/士 |
| 計費辦法 §6（階段定位依據） | 計算書/選型＝**細部設計**；基本設計＝系統「研擬」 | 公共工程委辦適用 | — |

### 三、責任縫隙（本篇核心判斷）

- 建照階段的設備圖說多為「配置示意」，法定設計/監造主體綁在**建築師**（建築法 §13）。
- 真正的設備計算書與選型落在**細部設計**，由**機電/空調技師**（複委託下游）處理（計費辦法 §6）。
- **機電技師簽證納入建管各縣市不一致**（電氣明確、空調較弱）。
- 結果：逐空間 §102 通風下限的「主動查核」常缺位，射程外案件多以坪效/廠商選型帶過 → 合規易流於書面。把「單位＋階段＋強制」講清楚，正是補這個縫。

## 常見陷阱

- **壓力當成 Pa**：法規/規格書是 **kg/cm²**（1 kg/cm² ≈ 98.07 kPa；風側 fan 常用 mmAq，1 mmAq ≈ 9.8 Pa）。Revit 顯示 Pa，交付文件要換算。
- **「寸」當台寸**：實為**英寸**（台寸=3.03cm、英寸=2.54cm）；分=⅛吋；規範條文並列「100 公釐(4 英吋)」。
- **噸混亂**：USRT 3024／日本噸 2500／台灣（市場）噸 2000 kcal/h，坊間「1 噸幾坪」多用台灣噸。

## 參考法規

> 法規性質：法律及命令，著作權法 §9 不得為著作權標的。查證日期 2026-08-06（已讀 law.moj.gov.tw、nlma.gov.tw/glrs.moi.gov.tw 原文）。

- 建築技術規則建築設備編 §43/§46/§102/§106（D0070117）
- 度量衡法 §10（J0100052）
- 用戶用電設備裝置規則 §36（J0030018）
- 建築物給水排水設備設計技術規範 3.2.3/3.4.4/3.4.6/附錄（nlma.gov.tw；glrs.moi.gov.tw GL000602）
- 新建建築物節約能源設計標準 D0070208；機關委託技術服務廠商評選及計費辦法 §6（A0030077）；建築法 §13（D0070109）

## Related Skills

- [taiwan-plumbing-design-codes](../taiwan-plumbing-design-codes/SKILL.md) — 給排水**設計數值**（坡度、水封、水槽比例、通氣管高度）。
- [taipower-indoor-wiring-ampacity](../taipower-indoor-wiring-ampacity/SKILL.md) — 電流容量細節。
- [building-services](../building-services/SKILL.md) — 廣義 MEP 設計；本篇補其台灣單位/階段 TODO。
